# SG-003A MODBUS — розшифровка протоколу з мануала

> Дата: 07.11.2026 · Автор розбору: Lumo (за мануалом SG-003A_V0.2, наданим Віталієм)
> Контекст: перше спілкування з SG-003A через планшет (OTG Type-C↔Type-C) у Serial USB Terminal, HEX-режим, 115200.

---

## 1. Коротко про прилад

**FNIRSI SG-003A** — багатофункціональний калібратор процесовий:
активний/пасивний струм 0–24 mA, напруга 0–24 V, частота 0–9999 Hz (PWM, об/хв, кількість імпульсів), незалежне 24V живлення з порту IN-.

- Внутрішній USB: **STM32 Virtual COM Port** (стандартний CDC, драйверів не потребує)
- Швидкість порту: **115200**
- Firmware upgrade: USB-емуляція U-диска «Bootloader» (тільки WIN10)

## 2. Ключова знахідка: фірмові функції MODBUS

Прилад **НЕ підтримує стандартні функції** 03/04/2B — на все відповідає
exception 01 (Illegal Function). Діалект власний (Таблиця 1 мануала):

| Код | Hex | Призначення |
|---|---|---|
| 100 | 0x64 | читання |
| 101 | 0x65 | запис |
| 102 | 0x66 | читання |
| 103 | 0x67 | запис |

Кадрування стандартне MODBUS RTU: адреса slave + код функції + дані + CRC16.
Slave-адреса налаштовується на приладі (у нас — **009**).

## 3. Карта реєстрів (Таблиця 2 мануала)

| Адреса | Modbus # | Тип | Доступ | Опис |
|---|---|---|---|---|
| 0x9C41 | 40001 | uint16 | read | Версія прошивки |
| 0x9C42 | 40002 | uint16 | RW | Тип вхідного сигналу |
| 0x9C43 | 40003 | uint16 | RW | Тип вихідного сигналу |
| 0x9C44–45 | 40004–05 | float | RW | Вхідне значення (2 реєстри!) |
| 0x9C46–47 | 40006–07 | float | RW | Вихідне значення (2 реєстри!) |
| 0x9C48 | 40008 | uint16 | RW | Режим виходу + перемикач |
| 0x9C49–4A | 40009–10 | uint16 | RW | Активний струм: USER верх/низ |
| 0x9C4B–4C | 40011–12 | uint16 | RW | Напруга: USER верх/низ |
| 0x9C4D–4E | 40013–14 | uint16 | RW | Пасивний струм: USER верх/низ |

**Кодування типів сигналів** (для реєстрів 0x9C42/0x9C43):

- `01` струм · `02` напруга · `03` частота · `04` мілівольт · `05` опір
- Для термопар: верхні 4 біти — тип (1=S, 2=B, 3=E, 4=K, 5=R, 6=J, 7=T, 8=N),
  нижні 4 біти — режим (1=mV, 2=термопара, 3=WR термопара)

⚠️ Float-значення займають **два** реєстри — при читанні кількість = 2.

## 4. Перевірені кадри (slave 09)

### 4.1 Що НЕ працює (підтверджено exception 01)

```
09 03 00 00 00 01 85 42   → 09 83 01 ... (Illegal Function)
09 04 00 00 00 01 30 82   → 09 84 01 ... (Illegal Function)
09 2B 0E 01 00 00 77 AC   → 09 AB 01 ... (Illegal Function)
```

### 4.2 Читання версії прошивки — ПЕРШИЙ РОБОЧИЙ ЗАПИТ

```
09 64 9C 41 00 01 CE CC
```

Очікувана відповідь: `09 64 02 XX XX CRC` (2 байти даних = номер прошивки).

### 4.3 Читання вихідного значення (float, 2 реєстри)

```
09 64 9C 46 00 02 3F 0B
```

У відповіді 4 байти даних = IEEE-754 float — розпакувати будь-яким
онлайн-конвертером. Планшет бачить, що реально видає вихід прилада.

> ⚠️ Всі CRC прораховані вручну — перед відправкою звіряти через
> онлайн MODBUS CRC-калькулятор (перевірено: ручні CRC збігаються).

## 5. Приклад запису з мануала

```
01 65 9C 42 04 62 40 AF
```

Запис `0462` в реєстр 0x9C42 (тип вхідного сигналу):
`04` = мілівольт, `62` = термопара J (верхні 4 біти тип=6=J, нижні — режим).

Формат запису — як стандартний Write Single Register, тільки функція 0x65.

## 6. Налаштування термінала — критичні дрібниці

Оплачено годинами тиші:

1. **HEX-режим відправки** — інакше в порт піде ASCII-текст «09 03 …»
2. **Line ending = None** — MODBUS RTU бінарний; зайві `\r\n` ламають кадр
3. Кадр має піти **цілісним пакетом** (фрагментація по часу = тиша)
4. Прилад мовчить на неіснуючі реєстри — але на прийнятний кадр з
   непідтримуваною функцією чесно відповідає exception'ом

## 7. Лог сесії 07.11.2026

| Крок | Результат |
|---|---|
| OTG Type-C↔Type-C | Android бачить «STM32 Virtual COM Port» |
| HEX без line ending, 115200 | Транспорт закрито |
| FC 03/04/2B | Exception 01 — фірмовий діалект |
| Мануал (Таблиці 1–3) | Діалект розкрито: функції 0x64–0x67 |
| Готові кадри читання | Версія прошивки + вихідне значення (float) |

## 8. Що далі

- [ ] Отримати відповідь на `09 64 9C 41 00 01 CE CC` (версія прошивки)
- [ ] Прочитати вихідне значення (float) при активному виході
- [ ] Записати тип виходу (0x65, реєстр 0x9C43) → частота
- [ ] Записати частоту (float у 0x9C46/47) → керування виходом зі сторінки
- [ ] Кінцева ціль: каламбур «планшет = пульт стенда + господар калібратора»
- [ ] Автоматизація стенда: SG-003A годує A4988, UNO рахує кроки — повний цикл «подано → виконано → звірено»

---

*Файл створено для репозиторія sydenko/sydenko · розділ: SG-003A*
